# 即時規劃：停車場通風 規格

狀態：**草案，待確認**。確認後才開始寫程式。

範圍（第一版）：依各層停車樓地板面積計算通風量，估算風機台數（選填）、通風管道間面積及進、排氣百葉面積。
不判定應採機械或自然通風；相關條文僅列為參考。

---

## 1. 依據

| 項目 | 依據 |
|---|---|
| 通風量 25 m³/h·m² | 建築技術規則建築設備編第 102 條（汽車庫）；設計施工編第 139 條第 1 款（車庫樓地板面積超過 500 m²） |
| 參考條文（不判定） | 設計施工編第 62 條第 2 款（停車空間開口有效通風面積 ≧ 該層停車樓地板面積 5%，或設機械通風）；第 138 條第 2 款（地下車庫二面以上直通戶外通風口或機械通風）；第 139 條第 1 款但書（各層有效通風開口 ≧ 樓地板面積 1/10 者免設）；第 144 條第 8 款（防空避難設備 25 m³/h·m² 並連接緊急電源）；設備編第 97 條（鼓風機設於防火構造機房、緊急開關，風量每分鐘超過 560 m³ 設感溫裝置） |
| 百葉淨開口面積 | Airolite（Greenheck）《Louver Fundamentals》應用指南：P.1 淨開口面積（free area）＝ 百葉面積扣除葉片及邊框之可通風面積，常以面積百分比表示；P.3 風量 ＝ 風速 × 淨開口面積；AMCA 500-L 進水測試以淨開口風速為基準 |

條文版本：設備編 111 年 12 月 29 日、設計施工編 115 年 2 月 23 日（取自全國法規資料庫鏡像，引用前與官方版本核對）。

---

## 2. 輸入

### 2.1 各層（可新增、刪除）

| 欄位 | 說明 |
|---|---|
| 樓層名稱 | 例：B1、B2～B3 |
| 層數 | 相同面積之樓層數 |
| 每層停車樓地板面積（m²） | |

樓層由上而下排列（最上列最接近排出口）。

### 2.2 設計假設值（可修改，標示為設計假設，非法規值）

| 項目 | 預設 |
|---|---|
| 通風量 | 25 m³/h·m²（法規值，可提高） |
| 單台風機風量 | 選填（依廠商型錄）；空白不計算台數 |
| 管道風速 | 8 m/s |
| 進氣百葉淨開口風速 | 2.5 m/s |
| 排氣百葉淨開口風速 | 5 m/s |
| 百葉開口率 | 40% |

---

## 3. 計算

### 3.1 通風量

- 各層通風量 Q ＝ 每層停車樓地板面積 × 25（m³/h）。
- 合計 ＝ Σ 各層通風量 × 層數。
- 進氣量取與排氣量相同。

### 3.2 風機台數（選填）

- 各層台數 ＝ 該層通風量 ÷ 單台風量，無條件進位；排氣、進氣分別列出。
- 合計台數 ＝ Σ 各層台數 × 層數。

### 3.3 通風管道間（進氣、排氣各一）

- **各層共用管道間**：管道內風量依該層以下累計風量計算，最上段（通往戶外）最大。
  - 各段管道面積（m²）＝ 累計風量 ÷ 3600 ÷ 管道風速。
  - 列出各段面積，管道間淨斷面以最大值為準。
- 備註：停車場通風通常為各層共用管道間；如各層獨立管道，依各層通風量分別計算。
- 管道面積為風道淨斷面，未含管道間結構、保溫、檢修空間。

### 3.4 百葉面積（進氣、排氣各一）

- 以合計風量（共用管道間之對外開口）計算：
  - 淨開口面積 ＝ 風量 ÷ 3600 ÷ 淨開口風速。
  - 百葉總面積 ＝ 淨開口面積 ÷ 開口率。
- 結果並列淨開口面積、百葉總面積及換算面風速（＝ 淨開口風速 × 開口率），供比對。

---

## 4. 輸出

- 摘要：合計通風量（m³/h、m³/min）、排氣與進氣管道間最大斷面、排氣與進氣百葉總面積、風機台數（有輸入時）。
- 各層明細表：面積、通風量、累計風量、管道段面積、台數。
- 參考條文（可點選展開）：設計施工編第 62、138、139、144 條，設備編第 97、102 條。
- 提醒：
  - 設計假設值（風速、開口率）依實際百葉規格、風機型錄調整。
  - 百葉開口宜避開人行、進排氣口互相短路。
  - 鼓風機設於防火構造機房並設緊急開關；風量每分鐘超過 560 m³ 須設感溫裝置（設備編第 97 條）。
  - 兼作防空避難設備者，機械通風應連接緊急電源（設計施工編第 144 條）。
  - 排煙設備依消防法規另行檢討。
- PDF 計算書。

---

## 5. 驗算

- 手算案例：B1 2,000 m²、B2～B3 各 2,500 m²（共 3 層）。
  - 通風量：B1 50,000、B2 62,500、B3 62,500，合計 175,000 m³/h。
  - 排氣管道（共用，8 m/s）：最上段 175,000 ÷ 3600 ÷ 8 ＝ 6.08 m²。
  - 排氣百葉：淨開口 175,000 ÷ 3600 ÷ 5 ＝ 9.72 m²，總面積 ÷ 0.4 ＝ 24.31 m²。
  - 進氣百葉：淨開口 ÷ 2.5 ＝ 19.44 m²，總面積 48.61 m²。
- 待取得實際案例（如工程設備空間概估表）再核對。

---

## 6. 待確認

1. 百葉風速以淨開口風速計（依 Airolite P.3）；如實務以百葉總面積計，改為不除開口率。

---

## 7. 第二版以後

- 依開口面積判定機械或自然通風（第 62、138、139 條）。
- 排煙、CO 濃度控制、誘導式風機。
- 風機機房尺寸。
