# 即時規劃：自設變電站空間檢討 規格

狀態：**已確認，第一版實作中**（驗算：`npm run verify:substation`）。
來源：電氣同事文升之「配電室空間配置討論紀錄」（2026-10-12），後續可持續精進。

範圍（第一版）：使用者依列輸入配電盤、變壓器，工具依通道條件計算室內淨長、淨深與面積，畫出平面示意圖，提醒門扇干涉及 MOF 盤前工作空間（第 1009 條）。
依契約容量自動推算設備清單不在第一版範圍。

---

## 1. 設備尺寸（配電盤廠商提供之標準圖，單位 mm）

標準圖為掃描檔，尺寸由圖面判讀；油浸式變壓器與配電盤圖上無高度。

| 設備 | 寬 | 深 | 高 | 門 |
|---|---|---|---|---|
| MR、SC、MP、VCB、MVCB、DS、EMP | 1200 | 1800 | — | 單門（右開） |
| MOF | 1600 | 1800 | — | 單門（右開） |

油浸式變壓器（無門）：

| kVA | 3000 | 2500 | 2000 | 1500 | 1000 | 750 | 500 | 400 | 300 | 200 | 150 |
|---|---|---|---|---|---|---|---|---|---|---|---|
| 寬 | 2500 | 2500 | 1600 | 1500 | 1200 | 1200 | 1100 | 1000 | 900 | 900 | 800 |
| 深 | 1860 | 1970 | 2240 | 2160 | 1920 | 1810 | 1585 | 1465 | 1340 | 1240 | 1190 |

模鑄式變壓器（含箱體，雙開門）：

| kVA | 寬 | 深 | 高 |
|---|---|---|---|
| 3000 | 2900 | 2000 | 2950 |
| 2500 | 2900 | 1800 | 2700 |
| 2000 | 2500 | 1800 | 2600 |
| 1250、1500 | 2300 | 1800 | 2600 |
| 500、600、750 | 2100 | 1800 | 2350 |
| 400 以下 | 1900 | 1600 | 2350 |

- 標準圖未列模鑄式 1000 kVA，需要時以自訂設備輸入。
- 模鑄式側視圖深度兩端各標 40（底座或把手突出），實際佔地可能再加 80，請向廠商確認。
- 可新增自訂設備（名稱、寬、深、門型式）。

---

## 2. 通道條件（汎德建議值，可修改）

| 項目 | 預設 |
|---|---|
| 盤前操作通道（前側至牆，或前側對另一列背側） | 1800 |
| 盤後維修通道（背側至牆） | 800 |
| 列與列前側面對面 | 2000 |
| 列與列背對背 | 800 |
| 左端離牆（MOF、變壓器側） | 1500 |
| 右端離牆 | 500 |

---

## 3. 計算

- 座標：左右為「長」，上下為「深」。各列由上而下排列，每列可選前側朝下或朝上。
- 每列設備由左而右緊貼排列，**前緣對齊**；列深取該列最深之設備。
- 列與列、列與牆之間距依兩側為前側或背側決定：前對前取面對面、背對背取背對背、前對背或前對牆取盤前通道、背對牆取盤後通道。
- **背對背距離量至兩列最突出之設備背面**（列深已取最深設備），為實際最窄處。
- 室內淨長 ＝ 左端離牆 ＋ 最長一列設備寬度合計 ＋ 右端離牆。
- 室內淨深 ＝ 各間距 ＋ 各列深度合計。
- 淨面積 ＝ 淨長 × 淨深。

---

## 4A. MOF 盤前工作空間（僅提醒）

- 高壓電度表裝於 MOF 盤內（負責人 2026.11.06 確認）。依用戶用電設備裝置規則第 1009 條第 4 款（115.11.4 修正），高壓電度表接線箱前方工作空間至少 1.5 m；低壓電度表接線箱至少 0.9 m。
- 含 MOF 之列，其前側間距（盤前通道或面對面距離）小於 1,500 mm 時提醒；預設通道（1,800、2,000）均符合。
- 驗算：單列範本盤前 1,500 不提醒、1,400 提醒；三列範本面對面改 1,400 時第 1 列提醒。

## 4. 門扇干涉提醒（僅提醒，不判定不合格）

- 門扇半徑：配電盤單門取盤寬；模鑄式雙開門每扇取寬度之半；油浸式無門。
- 前側面對面：兩列水平位置重疊之設備，門扇半徑和大於通道寬度時提醒。
- 前側對牆或對另一列背側：門扇半徑大於通道寬度時提醒。
- 註明「標準圖無門寬與開啟角度資料，若實際門較小或不同時開啟，可忽略」。

---

## 5. 驗算案例（文升）

| 方案 | 條件 | 淨長 | 淨深 | 面積 |
|---|---|---|---|---|
| 方案一：單列 | MOF、DS、MVCB、油 3000、MP×3、SC×2，前側朝下，兩端離牆 500 | 13500 | 4460 | 60.2 m² |
| 方案二：三列 | 第1列 MOF、DS、MVCB、VCB×2（朝下）；第2列 油 3000、MP×3、SC×2（朝上）；第3列 油 2500、MP×3、SC×2（朝下）；左 1500、右 500 | 10500 | 11030 | 115.8 m² |

方案二預設會出現門扇干涉提醒：第1、2列面對面需約 2400，現為 2000。

---

## 6. 提醒與未計入項目

- 通道距離為汎德建議值，須對照台電審查要點與用戶用電設備裝置規則。
- 油浸式變壓器同室之防火區劃、擋油與集油設施。
- 電纜溝、進出線與高壓側連接方式、設備高度與室內淨高（模鑄式最高 2950）。
- 變壓器緊貼盤體需廠商確認散熱與維修空間。

---

## 7. 後續精進

- 依契約容量、受電電壓自動推算盤數與變壓器容量。
- 室內淨高、電纜溝、防火區劃檢討；與變壓器規格查詢頁之士林型錄尺寸連動。
